# modbus_tool — обслуживание одной процессорной платы

Утилита для работы с одной платой по карте регистров v2 ([MODBUS_MAP_v2.md](MODBUS_MAP_v2.md)).
Операции реализованы в `BoardClient` (`include/modbus/board_client.h`) — тот же класс
будет использовать опрос плат в SlowControl.

```
modbus_tool [-b 38400] [-t 500] <device> <address> <команда> [аргументы]
```

| Команда | Что делает | Пишет в плату |
|---|---|---|
| `info` | состояние (input 0–27), настройки (holding 0–100), CPU ID, ID термометров, сверка DAC, видимые аналоговые платы; токи в мкА, температуры в °C | нет |
| `read input\|holding <start> [count]` | сырые регистры | нет |
| `watch [сек]` | счётчик обновлений: период цикла, «не завис ли» | нет |
| `dac` | DAC: уставка (holding 0–95) против применённого (input 150–245) | нет |
| `sp-dump [backup.json]` | scratchpad: контрольная сумма, поля; с файлом — резервная копия | нет |
| `write <reg> <v>[,v...]` | holding-регистр(ы), значения десятичные или `0x...` | да |
| `dac-set <канал\|all> <v>` | DAC и проверка обратным чтением через два цикла платы | да |
| `hv-enable <маска>` | holding 96 | да |
| `sp-save` | стереть (103) и сохранить (105) scratchpad, прочитать и проверить | да, flash |
| `sp-load` | загрузить рабочие регистры из scratchpad (101) | да |
| `sp-erase` | только стереть scratchpad (103) | да, flash |
| `restore <backup.json>` | вернуть DAC, HV enable, gain/trip, задержку из копии и сохранить | да, flash |
| `set-address <новый>` | назначить адрес плате на заводском 247 | да, flash |

Порт на macOS — `/dev/cu.usbserial-*` (не `/dev/tty.*`: тот ждёт сигнал DCD).

**Пока на этом порту работает `danss_sc_fe` (или `danss_frontend --standalone`), `modbus_tool` не
запускать**: RS-485 — один мастер, запросы двух программ перемешаются. Уставки при работающем
MIDAS меняются через ODB (`/Equipment/SlowControl/Settings/Boards/<имя>/`).

В таблице каналов `info`: `I uA` = ADC × 6.6 / 1024, `T C` = int16 / 16 (`n/a` — 0x8001, нет
доступа к термометру счётчика), ID термометра `0000000000000000` — счётчика нет. Строка
`analog boards` — какие аналоговые платы видны (не все 32 обратных чтения DAC = 0).

## Без железа

```bash
python3 tests/fake_modbus_slave.py --address 1 --state /tmp/board.json   # печатает /dev/pts/N или /dev/ttysNNN
./modbus_tool /dev/pts/N 1 info
```
Перезапуск имитатора с тем же `--state` — это «перезагрузка платы».

## Проверка на плате — по шагам

Сначала только чтение; запись — после резервной копии.

1. `modbus_scanner -q -s 1 -e 247 <порт>` — найти адрес платы (247 = заводской).
2. `modbus_tool <порт> <адрес> info` — вся карта читается без исключений Modbus.
3. `modbus_tool <порт> <адрес> watch 10` — период цикла; сравнить с `cycle delay (99)`.
4. `modbus_tool <порт> <адрес> sp-dump backup_<адрес>.json` — **резервная копия**, контрольная сумма.
5. `modbus_tool <порт> <адрес> dac` — уставки совпадают с применёнными.
6. `modbus_tool <порт> <адрес> dac-set 0 <значение>` — запись DAC с обратным чтением; затем вернуть старое значение.
7. `modbus_tool <порт> <адрес> sp-save`, затем `sp-dump` — сохранение, контрольная сумма 0xAA55.
8. Перезагрузить плату (питание), `dac` — значения пережили перезагрузку (загружаются сами, если сошлась контрольная сумма).
9. Смена адреса (по желанию): `sp-erase` → перезагрузить → плата на 247 → `set-address <новый>` →
   при необходимости перезагрузить → `restore backup_<адрес>.json` по новому адресу.

## Подтверждено Игорем и проверено на плате 17 (07–09.11.2026)

- Команда CSR выполняется в цикле платы; 103 — до 36 мс, 105 — до 15 мс, ответ Modbus — после
  завершения. Утилита ждёт смены счётчика и повторяет чтение статуса до 5 с.
- Новый адрес действует сразу после сохранения.
- Раскладка holding 97 = input 2: `0000 0rrr 0000 0aaa`, бит на аналоговую плату.
- Открыто: порядок слов в ID термометров и CPU ID (утилита печатает старшее слово первым);
  диапазон DAC.

## Измерено на плате 17 (16.11.2026)

- Единица задержки цикла (holding 99) — 10 мс: цикл = 134 мс + задержка × 10 мс
  (`watch` при задержке 0 / 10 / 50 / 100: 0,134 / 0,234 / 0,632 / 1,13 с; цикл считать по
  приросту счётчика, а не по строке `Cycle period`). Подтвердить у Игоря.
- `watch` нельзя запускать, пока работает `danss_sc_fe`: оба опрашивают один порт, ответы
  перехватываются (сбои чтения, «Response too short»).
